# Fußbodenheizung – Nordic FOS XPS 500 Trockenbausystem

## System

- **Platten:** Nordic FOS XPS 500 Rillenplatten 19 mm, Alu-kaschiert
- **Heizrohr:** PE-RT 16x2 mm 5-Schicht, EVOH-Sperrschicht, DIN 4726
- **Verlegeabstand:** 15 cm
- **Vorlauf/Rücklauf:** 35 °C / 28 °C (7K Spreizung)

## Heizkreise

| Etage | Fläche | Kreise | Max. Länge/Kreis |
|-------|--------|--------|-----------------|
| EG | 66 m² | 5 | 100 m |
| 1.OG | 77 m² | 6 | 100 m |
| 2.OG | 66 m² | 5 | 100 m |
| **Gesamt** | **209 m²** | **16** | |

**Gesamtlänge Heizrohr:** ca. 1.400 m

## Verteiler

- EG: HKV 5-fach Edelstahl, UP-Schrank
- 1.OG: HKV 6-fach Edelstahl, UP-Schrank
- 2.OG: HKV 5-fach Edelstahl, UP-Schrank

Alle Verteiler mit:
- 230V NC Stellantriebe (M30x1,5, auf/zu binär)
- Topmeter (Durchflussmesser) für einmalige Einstellung
- Kugelhähne VL/RL
- Eurokonus-Klemmverschraubungen 16x2 → 3/4"

## Regelung

- 12x Shelly Wall Display Black pro Raum (Raumthermostat)
- 12x Shelly BLU H&T Black (Temperatur + Feuchte, Bluetooth)
- Shelly Wall Display steuert Stellantriebe direkt (integriertes Relais)
- Home Assistant als zentrale Steuerung

## Vorteile XPS-Trockenbau

- Nur 19 mm Aufbauhöhe (vs. 65–80 mm Nasssystem)
- Kein Estrich nötig → keine Trocknungszeit
- Alu-Kaschierung = schnelle Wärmeverteilung
- Sofort belastbar nach Verlegung
- Ideal für Altbau-Sanierung mit begrenzter Aufbauhöhe
