# Kamin – Kratki MBM PW wassergeführt

## Gewähltes Modell

- **Modell:** Kratki MBM PW/10/L/BS/W
- **Leistung:** 12 kW gesamt (7 kW Wasser / 5 kW Raumstrahlung)
- **Scheibe:** Eckscheibe links
- **Brennraum:** Acumotte-Auskleidung
- **Rauchrohr:** 200 mm
- **Externe Verbrennungsluft:** 125 mm
- **Norm:** BImSchV Stufe II

## Funktion im System

Der Kamin hat zwei Aufgaben:

1. **Wohnlichkeit:** Sichtfeuer im Wohnzimmer, behagliche Strahlungswärme (5 kW direkt)
2. **Backup-Heizung:** 7 kW Wasserleistung in den Pufferspeicher, notstromfähig

### Worst-Case-Szenario (Stromausfall, kein PV)

Bei komplettem Stromausfall: Kamin allein heizt das Wohnzimmer mit 5 kW Strahlungswärme – dafür braucht man null Strom, nur Holz und ein Streichholz.

Mit Notstrom (PV + Akku, ca. 200 W): Zusätzlich 7 kW Wasserleistung über Ladepumpe und Heizkreispumpe in den Puffer → FBH im ganzen Haus.

## Hydraulik (Kreis 2)

```
Kratki MBM PW → Ladepumpe (Notstrom!) → Rücklaufanhebung (min. 55-60°C)
  → Verbundrohr 32x3 → Puffer OBEN → Rücklauf → zurück zum Kratki
```

### Pflichtkomponenten

| Komponente | Beschreibung | Preis |
|-----------|-------------|-------|
| TAS | Thermische Ablaufsicherung – PFLICHT bei wassergeführten Kaminen | 120 EUR |
| Rücklaufanhebung | Laddomat oder ESBE, min. 55–60 °C RL | 200 EUR |
| Ladepumpe | Eigene Pumpe für Kaminkreis, am Notstromkreis! | 100 EUR |

### Rücklaufanhebung

Die Rücklaufanhebung ist essenziell: Ohne sie kondensiert Feuchtigkeit im Kamin-Wärmetauscher (Versottung). Der Rücklauf zum Kamin muss immer mindestens 55–60 °C haben.

## Speichermasse

Die Nachtspeicher-Steine (Wille, Bj. ~1995) können als Speichermasse im Kamin wiederverwendet werden, WENN sie chromatfrei sind.

- **Asbest:** ausgeschlossen (nach 1984)
- **PCB:** ausgeschlossen (nach 1989)
- **Chromat:** OFFEN – Typenschild prüfen bei HEA (030 300199-0)

Falls chromathaltig: Entsorgung, frische Schamotte kaufen (100–150 EUR).

Chrom(VI) ist krebserregend, bildet sich bei Hitzezyklen, bei Feuchtigkeit wasserlöslich – auch eingemauert langfristiges Risiko.

## Schornstein

- 2 vorhandene Schornsteinschächte, aktuell keine Ofenanlage
- Schornsteinfeger muss Eignung prüfen
- Ggf. Schornsteinsanierung mit Edelstahlrohr (0–1.500 EUR)

## Link

- [Kratki MBM PW auf ofen.de](https://www.ofen.de/kamineinsatz-wasserfuehrend-kratki-mbm-pw-10-l-bs-w-12-kw)
