# Kostenplan v8 – Heizungsanlage Steingasse

**Stand: Mai 2026 | Alle Preise inkl. MwSt. | Eigenleistung**

## A – Fußbodenheizung XPS-Trockenbau (2.535 EUR)

| Pos | Beschreibung | Menge | EUR |
|-----|-------------|-------|-----|
| A1 | Nordic FOS XPS 500 Rillenplatten 19 mm, Alu-kaschiert | 230 m² | 1.200 |
| A2 | PE-RT 16x2 mm 5-Schicht Heizrohr, EVOH, DIN 4726 | 1.400 m | 1.260 |
| A3 | Randdämmstreifen 8x80 mm | 150 lfm | 75 |

## B – Verteiler, Regelung, Smart Home (2.262 EUR)

| Pos | Beschreibung | Menge | EUR |
|-----|-------------|-------|-----|
| B1 | HKV 5-fach Edelstahl, 230V NC Stellantriebe, Kugelhahn (EG+2.OG) | 2 Stk. | 400 |
| B2 | HKV 6-fach Edelstahl, 230V NC Stellantriebe, Kugelhahn (1.OG) | 1 Stk. | 230 |
| B3 | Klemmverschraubung 16x2 Eurokonus 3/4" | 32 Stk. | 112 |
| B4 | Verteilerschränke Unterputz (Einbaurahmen + Revision) | 3 Stk. | 200 |
| B5 | Shelly Wall Display Black + BLU H&T Black | 12 Stk. | 1.320 |

Stellantriebe: nur auf/zu (binär), Durchfluss am Topmeter einmalig eingestellt.

## C – Verrohrung Alu-Verbundrohr 32x3, Isolierung, Montage (1.463 EUR)

| Pos | Beschreibung | Menge | EUR |
|-----|-------------|-------|-----|
| C1 | Alu-Verbundrohr 32x3 PE-RT/Al/PE-RT DVGW | 45 m | 203 |
| C2 | Panzerschläuche DN25 1" (akust. Entkopplung WP) | 2 Stk. | 40 |
| C3 | Pressfittings TH 32 (T-Stücke, Winkel, Red. 32→1") | 15 Stk. | 150 |
| C4 | Akku-Presszange TH 16/20/26/32 Backen-Set (Kauf) | 1 Stk. | 350 |
| C5 | Kalibrierer + Entgrater + Rohrschere | 1 Set | 35 |
| C6 | Rohrisolierung Armaflex 35mm ID / 25mm Dämmung | 80 m | 340 |
| C7 | Armaflex Outdoor UV-beständig (Außenleitung WP) | 6 m | 40 |
| C8 | Armaflex-Kleber + Klebeband | 1 Set | 35 |
| C9 | Rohrschellen 32 mm Gummieinlage + Montageschienen + Dübel | 60 Stk. | 150 |
| C10 | Wanddurchführungen + Brandschutzmanschetten | 16 Stk. | 120 |

### Hydraulikberechnung Steigestrang

- Volumenstrom bei Volllast (12 kW, 7K Spreizung): ca. 1.470 l/h
- Verbundrohr 32x3 (ID 26mm, glatt): 0,77 m/s, Druckverlust ca. 24–36 mbar auf 40 m → optimal
- DN25 reicht NICHT für den Steigestrang bei 3 Etagen

## D – Technik, Hydraulik, Wasseraufbereitung, Sensorik (1.841 EUR)

| Pos | Beschreibung | Menge | EUR |
|-----|-------------|-------|-----|
| D1 | Pufferspeicher 300–500 L, min. 6 Muffen versch. Höhen | 1 Stk. | 800 |
| D2 | MAG 25 L | 1 Stk. | 60 |
| D3 | Sicherheitsgruppe (SV + Manometer) | 1 Stk. | 40 |
| D4 | Sep. Heizkreispumpe (Grundfos/Wilo) – Notstromkreis! | 1 Stk. | 100 |
| D5 | Mischer/Stellventil Heizkreis (VL 35 °C) | 1 Stk. | 120 |
| D6 | Strangregulierventile (hydr. Abgleich, pro Etage) | 3 Stk. | 90 |
| D7 | Shelly Pro 1 (DIN Rail Host) + Shelly Pro Sensor Add-on (2x 1-Wire) | 1 Set | 46 |
| D8 | DS18B20 Temperaturfühler 1-Wire (Puffer 3x, VL/RL Heizkreis 2x, VL/RL Kamin 2x) | 7 Stk. | 35 |
| D9 | Heizstab 3 kW, 1½" Einschraub (PV-Überschuss, geschaltet via Shelly Pro 1 D7) | 1 Stk. | 80 |
| D10 | Befüll-Enthärtungspatrone (Reflex Fillsoft o.ä.) – Wasserhärte 17 °dH! | 1 Stk. | 100 |
| D11 | Korrosionsschutzmittel (Fernox F1 / Sentinel X100) | 1 Fl. | 30 |
| D12 | Schlammabscheider / Magnetitfilter | 1 Stk. | 80 |
| D13 | Modbus RS-485/Ethernet Gateway Hutschiene (PUSR DR302) + RS-485 Kabel + DIN-Netzteil 12V | 1 Set | 80 |
| D14 | Kleinteile (Dichtungen, Hanf, Kugelhähne, Entlüfter, Schnellentlüfter Steigleitung 2.OG, Mikroblasenabscheider Puffer-VL) | pauschal | 180 |

Hinweis: Shelly Pro 1 (D7) hat Doppelnutzung – Host für Sensor Add-on UND Relais für Heizstab (D9, bis 16A/3,5 kW direkt, darüber via Schütz).

## E – Wärmepumpe LG Therma V R290 (4.550 EUR)

| Pos | Beschreibung | Menge | EUR |
|-----|-------------|-------|-----|
| E1 | LG Therma V R290 Monobloc 9 kW (HM093HF.UB60) 400V + Kontrollbox PHCS0 | 1 Set | 4.500 |
| E2 | Vibrationsdämpfer / Bodenständer (Fundament Eigenleistung) | 1 Set | 50 |

## F – Wassergeführter Kamin Kratki MBM PW (3.400–4.750 EUR)

| Pos | Beschreibung | Menge | EUR |
|-----|-------------|-------|-----|
| F1 | Kratki MBM PW/10/L/BS/W 12 kW (7 kW Wasser / 5 kW Raum), BImSchV II, Acumotte | 1 Stk. | 2.300 |
| F2 | Thermische Ablaufsicherung (TAS) – Pflicht! | 1 Stk. | 120 |
| F3 | Rücklaufanhebungsgruppe (Laddomat / ESBE), min. 55–60 °C | 1 Stk. | 200 |
| F4 | Ladepumpe Kaminkreis – Notstromkreis! | 1 Stk. | 100 |
| F5 | Rauchrohr 200 mm + Anschlussset Schornstein | 1 Set | 150 |
| F6 | Speichermasse (Schamotte oder NSP-Steine falls chromatfrei) | 200–300 kg | 0–150 |
| F7 | Kaminverkleidung / Bausatz | pauschal | 300 |
| F8 | Bodenplatte / Funkenschutz | 1 Stk. | 80 |
| F9 | Schornsteinfeger Beratung + Abnahme | pauschal | 150 |
| F10 | Ggf. Schornsteinsanierung (Edelstahlrohr) | falls nötig | 0–1.500 |

## Gesamtübersicht

| Position | EUR |
|----------|-----|
| A – Fußbodenheizung XPS | 2.535 |
| B – Verteiler + Shelly Wall Displays | 2.262 |
| C – Alu-Verbundrohr 32x3 + Presszange | 1.463 |
| D – Hydraulik + Sensorik + Wasseraufbereitung | 1.841 |
| E – LG Therma V R290 9 kW | 4.550 |
| F – Kamin Kratki MBM PW | 3.400–4.750 |
| **Gesamt vor Förderung** | **16.051 – 17.401** |
| abzgl. KfW 55 % (auf A–E: 12.651 EUR) | -6.958 |
| **Eigenanteil nach Förderung** | **ca. 9.093 – 10.443** |
