# Wasseraufbereitung – VDI 2035 bei 17 °dH

## Ausgangslage

- **Wasserhärte Oberwesel:** 17 °dH (hart) – bestätigt
- **Wasserversorger:** RheinHunsrück Wasser Zweckverband (06747 126-0)
- **VDI 2035:** Schreibt Aufbereitung vor bei >16,8 °dH (Härtebereich 3)

## Maßnahmen

### 1. Befüll-Enthärtungspatrone (D10 – 100 EUR)

Beim Erstbefüllen und bei jedem Nachfüllen des Systems wird das Leitungswasser durch eine Enthärtungspatrone geleitet.

- **Produkte:** Reflex Fillsoft, BWT AQA Therm, Grünbeck thermaliQ:Befüllkartusche
- Wird zwischen Wasserhahn und Befüllschlauch geschaltet
- Kapazität: 500–800 L pro Patrone → reicht für einmal System befüllen
- Wiederverwendbar bei Nachfüllung (solange Kapazität reicht)

### 2. Korrosionsschutzmittel (D11 – 30 EUR)

Wird nach dem Befüllen ins Heizungswasser gegeben.

- **Produkte:** Fernox F1 Protector oder Sentinel X100
- Schützt alle Metallteile: Puffer, Verteiler, Wärmetauscher LG, Verschraubungen
- Verhindert Schlammbildung und Korrosion
- Dosierung: ca. 1 L pro 500 L Systeminhalt

### 3. Schlammabscheider / Magnetitfilter (D12 – 80 EUR)

Am Rücklauf vor dem Puffer installiert.

- **Produkte:** Fernox TF1 Omega, SpiroTrap MB3
- Fängt Magnetit (schwarzer Schlamm aus Korrosion) und Schmutzpartikel ab
- Schützt LG-Plattenwärmetauscher und Kamin-Wärmetauscher
- Muss 1–2x pro Jahr gereinigt werden (Absperrhähne → Schlamm ablassen)

### 4. Entlüftung

- **Schnellentlüfter** am höchsten Punkt (Steigleitung 2.OG)
- **Mikroblasenabscheider** (Flamco Flexvent Super / SpiroVent) am Puffer-Vorlauf
- Entfernt gelöste Mikroblasen, die ein normaler Entlüfter nicht erwischt

## Was NICHT nötig ist

- **Kein Glykol/Frostschutz:** LG Monoblock hat eigene Frostschutzfunktion, alle Leitungen im Haus
- **Keine Vollentsalzungsanlage:** Enthärtungspatrone beim Befüllen reicht bei einmaligem Befüllen
- **Kein Kalkschutzgerät:** System wird einmal befüllt und bleibt geschlossen

## Risiko ohne Behandlung

Bei 17 °dH ohne Aufbereitung: Kalkablagerungen im LG-Plattenwärmetauscher innerhalb von 2–3 Jahren. Austausch kostet ein Vielfaches der Aufbereitung.
